# Setup Guide

This guide covers environment preparation, ESP-IDF target selection, gateway configuration, building, flashing, and troubleshooting for the LoRa BACnet gateway product.

The firmware supports:

* ESP32-S3
* BACnet/IP over Wi-Fi
* BACnet MS/TP over RS485
* Heltec WiFi LoRa 32 V4 SX1262 packet reception
* Gateway OLED status display

See also:

* [`README.md`](README.md) — project overview and BACnet object model
* [`docs/profiles/lora-gateway.md`](docs/profiles/lora-gateway.md) — LoRa gateway wiring and runtime behavior

---

## 1. Required environment

Use:

* ESP-IDF `6.0.2`
* Arduino-ESP32 `3.3.11`
* Visual Studio Code
* ESP-IDF VS Code extension
* Git

Arduino-ESP32 and the other managed dependencies are resolved by the ESP-IDF Component Manager.

The repository also provides:

```text
tools/build_idf60.ps1
```

This wrapper requires ESP-IDF to be installed at:

```text
C:\esp\v6.0.2\esp-idf
```

When ESP-IDF is installed elsewhere, use the ESP-IDF VS Code extension or an initialized ESP-IDF 6.0.2 terminal instead.

---

## 2. Open the project

Clone the repository:

```powershell
git clone https://github.com/MGuerrero31416/LoRa-BACnet-Gateway.git
cd LoRa-BACnet-Gateway
```

Alternatively, copy the complete project folder from another computer.

Open the repository root in Visual Studio Code:

```powershell
code .
```

The opened folder must be the one containing:

```text
CMakeLists.txt
README.md
SETUP.md
main/
components/
tools/
```

Do not open only the `main` subdirectory.

---

## 3. Generated configuration files

ESP-IDF generates these local files:

```text
build/
sdkconfig
sdkconfig.old
```

They are not project source files.

The active target and Menuconfig selections are stored in:

```text
sdkconfig
```

Deleting only `build/` does not change the selected ESP-IDF target.

When copying the project between computers, the copied `sdkconfig` may still contain the target and settings from the previous computer.

Do not edit `sdkconfig` manually.

To change the processor target, use the ESP-IDF target-selection command described below.

---

## 4. Target-specific defaults

The project supports target-specific ESP-IDF defaults.

The recommended layout is:

```text
sdkconfig.defaults
sdkconfig.defaults.esp32
sdkconfig.defaults.esp32s3
```

### `sdkconfig.defaults`

This file should contain only settings shared by both processor targets:

```ini
# Common project defaults

CONFIG_FREERTOS_HZ=1000

# Memory optimization while retaining Wi-Fi and BACnet/IP support
CONFIG_COMPILER_OPTIMIZATION_SIZE=y
# CONFIG_COMPILER_OPTIMIZATION_DEBUG is not set
# CONFIG_ESP_WIFI_IRAM_OPT is not set
# CONFIG_LWIP_IPV6 is not set
# CONFIG_FMB_MDNS_INTEGRATION_ENABLE is not set

# TLS certificate bundle for secure MQTT connections
CONFIG_MBEDTLS_CERTIFICATE_BUNDLE=y
CONFIG_MBEDTLS_DEFAULT_CERTIFICATE_BUNDLE=y
CONFIG_MBEDTLS_CERTIFICATE_BUNDLE_DEFAULT_FULL=y
```

### `sdkconfig.defaults.esp32`

Use this file for the ESP32-WROOM-32 HW657A target:

```ini
# ESP32-WROOM-32 target defaults
# 4 MB flash, no PSRAM, 2 MB single application partition

CONFIG_ESPTOOLPY_FLASHSIZE_4MB=y
CONFIG_ESPTOOLPY_FLASHSIZE="4MB"

# CONFIG_SPIRAM is not set

# CONFIG_PARTITION_TABLE_SINGLE_APP is not set
CONFIG_PARTITION_TABLE_CUSTOM=y
CONFIG_PARTITION_TABLE_CUSTOM_FILENAME="partitions_2mb_app.csv"
CONFIG_PARTITION_TABLE_FILENAME="partitions_2mb_app.csv"
```

### `sdkconfig.defaults.esp32s3`

Use the separate file provided with this guide for the original ESP32-S3 hardware:

```text
sdkconfig.defaults.esp32s3
```

It configures:

* 16 MB flash
* External PSRAM
* 80 MHz PSRAM
* Large single-app partition table

Target-specific defaults are applied only when a base `sdkconfig.defaults` file exists.

Existing values in a generated `sdkconfig` take precedence over these default files.

---

## 5. Select the ESP-IDF target

Use the ESP-IDF target selection for the board target, then keep the gateway profile selected in the project hardware menu.

### Using VS Code

Press:

```text
Ctrl+Shift+P
```

Run:

```text
ESP-IDF: Set Espressif Device Target
```

Select one of:

```text
esp32
esp32s3
```

Typical target selection:

| Hardware                                      | ESP-IDF target |
| --------------------------------------------- | -------------- |
| ESP32-WROOM-32 HW657A board                   | `esp32`        |
| Original ESP32-S3 board with external ST7796S | `esp32s3`      |

Allow ESP-IDF to reconfigure the project after changing the target.

### Using an ESP-IDF terminal

For ESP32:

```powershell
idf.py set-target esp32
```

For ESP32-S3:

```powershell
idf.py set-target esp32s3
```

The `set-target` operation regenerates the project configuration and may preserve the previous configuration as `sdkconfig.old`.

---

## 6. Reset a copied or stale configuration

Use this procedure when:

* The project was copied from another computer.
* The wrong processor target remains selected.
* Menuconfig shows unexpected options.
* Old configuration values continue to override defaults.

Close Menuconfig and delete:

```powershell
Remove-Item -Recurse -Force .\build -ErrorAction SilentlyContinue
Remove-Item -Force .\sdkconfig -ErrorAction SilentlyContinue
Remove-Item -Force .\sdkconfig.old -ErrorAction SilentlyContinue
```

Then select the target again through:

```text
ESP-IDF: Set Espressif Device Target
```

Do not delete:

```text
sdkconfig.defaults
sdkconfig.defaults.esp32
sdkconfig.defaults.esp32s3
```

Those are tracked project defaults.

---

## 7. Create the private settings file

Copy:

```text
main/User_Private_Settings.example.h
```

to:

```text
main/User_Private_Settings.h
```

PowerShell:

```powershell
Copy-Item `
  .\main\User_Private_Settings.example.h `
  .\main\User_Private_Settings.h
```

Edit the private file:

```c
#ifndef USER_PRIVATE_SETTINGS_H
#define USER_PRIVATE_SETTINGS_H

const char USER_WIFI_SSID[] = "YOUR_WIFI_SSID";
const char USER_WIFI_PASS[] = "YOUR_WIFI_PASSWORD";

const char USER_AIO_USERNAME[] = "USER_AIO_USERNAME";
const char USER_AIO_KEY[] = "USER_AIO_KEY";

#endif
```

Enter the real Wi-Fi credentials.

Enter the Adafruit IO username and key only when Adafruit IO publishing will be enabled.

The private file is excluded from Git and must not be committed.

---

## 8. Select the display profile

Open the ESP-IDF SDK Configuration Editor:

```text
Ctrl+Shift+P
ESP-IDF: SDK Configuration Editor
```

Navigate to:

```text
Project hardware
└── Display profile
```

The profile system is configurable and is the place to select or add support
for other processor boards, displays, and display drivers. The active project
configuration currently exposes:

```text
LoRa 32 V4 SX1262 gateway receiver
```

Profiles are selected from the `Project hardware` menu in Menuconfig. Each
profile can provide its own UI implementation, GPIO mapping, display driver,
and optional board peripherals. See [`docs/profiles/`](docs/profiles/) and
[`docs/DISPLAY_HARDWARE_PROFILES_GUIDE.md`](docs/DISPLAY_HARDWARE_PROFILES_GUIDE.md)
when adding another board or display.

See [`docs/profiles/`](docs/profiles/) for details.

---

## 9. Profile-specific I²C defaults

The current `main/Kconfig.projbuild` derives any profile-specific I²C defaults from the selected display profile, but the active gateway build intentionally omits the retired auxiliary-sensor path.

These values are compile-time defaults only and are not part of the released gateway profile design.

The selected values are exposed as profile-specific Kconfig symbols when required by the active UI or board configuration.

---

## 10. Display source selection

The selected Kconfig option determines which UI source file is compiled.

Current mapping:

| Kconfig symbol                      | UI source                                      |
| ----------------------------------- | ---------------------------------------------- |
| `CONFIG_USER_DISPLAY_ST7796S`          | `main/ui/profiles/display_st7796s.cpp`          |
| `CONFIG_USER_DISPLAY_ST7796S_TEST`     | `main/ui/profiles/display_st7796s_test.cpp`     |
| `CONFIG_USER_DISPLAY_LVGL_TDISPLAY_S3` | `main/ui/profiles/display_lvgl_tdisplay_s3.cpp` |
| `CONFIG_USER_DISPLAY_ST7789_GMT020`    | `main/ui/profiles/display_st7789_gmt020.cpp`    |
| `CONFIG_USER_DISPLAY_ST7789_HW657A`    | `main/ui/profiles/display_st7789_hw657a.cpp`    |
| `CONFIG_USER_DISPLAY_LORA_GATEWAY`     | `main/ui/profiles/display_lora_gateway.c` plus LoRa receiver sources |
| `CONFIG_USER_DISPLAY_NONE`             | `main/ui/profiles/display_none.c`               |

TFT_eSPI hardware selection is performed in:

```text
components/TFT_eSPI/User_Setup.h
```

The panel-specific configurations are:

```text
components/TFT_eSPI/User_Setups/Setup_Project_ST7796S.h
components/TFT_eSPI/User_Setups/Setup_Project_ST7789_HW657A.h
components/TFT_eSPI/User_Setups/Setup_Project_ST7789_TDISPLAY_S3.h
components/TFT_eSPI/User_Setups/Setup_Project_ST7789_GMT020.h
```

---

## 11. Configure public project settings

Public device configuration is centralized in:

```text
main/User_Settings.c
main/User_Settings.h
```

### BACnet transports

Review:

```c
USER_ENABLE_BACNET_IP
USER_ENABLE_BACNET_MSTP
```

At least one BACnet transport should normally be enabled.

### BACnet Device identity

Configure a unique identity for each physical device:

```c
USER_BACNET_DEVICE_NAME
USER_BACNET_DEVICE_INSTANCE
USER_BACNET_DEVICE_DESCRIPTION
USER_BACNET_MODEL_NAME
USER_BACNET_VENDOR_NAME
USER_BACNET_VENDOR_ID
USER_BACNET_LOCATION
USER_BACNET_FIRMWARE_REVISION
USER_BACNET_APPLICATION_SOFTWARE_VERSION
USER_BACNET_SERIAL_NUMBER
```

The following values must be unique where required by the BACnet network:

```c
USER_BACNET_DEVICE_INSTANCE
USER_BACNET_DEVICE_NAME
USER_BACNET_SERIAL_NUMBER
```

### BACnet/IP

Review:

```c
USER_WIFI_USE_STATIC_IP
USER_WIFI_STATIC_IP_ADDR
USER_WIFI_STATIC_IP_GATEWAY
USER_WIFI_STATIC_IP_NETMASK
USER_WIFI_STATIC_DNS
```

BBMD foreign-device registration is configured through:

```c
USER_BBMD_IP_OCTET_1
USER_BBMD_IP_OCTET_2
USER_BBMD_IP_OCTET_3
USER_BBMD_IP_OCTET_4
USER_BBMD_PORT
USER_BBMD_TTL_SECONDS
```

### BACnet MS/TP

Review:

```c
USER_MSTP_MAC_ADDRESS
USER_MSTP_MAX_INFO_FRAMES
USER_MSTP_MAX_MASTER
USER_MSTP_BAUD_RATE
```

The current RS485 implementation uses:

```text
UART: UART2
TX:   GPIO17
RX:   GPIO16
DE:   GPIO5
```

Verify that these pins do not conflict with the selected hardware.

### Adafruit IO

Review:

```c
USER_ENABLE_ADAFRUIT_IO
USER_AIO_FEED_KEY
USER_AIO_PUBLISH_INTERVAL_SECONDS
```

The feed key must exactly match the Adafruit IO feed key.

Real Adafruit IO credentials remain in:

```text
main/User_Private_Settings.h
```

---

## 12. BACnet object configuration

The active gateway creates only Analog Inputs. Other configured defaults are
retained but are not created:

| Object type   |  Count |
| ------------- | -----: |
| Analog Value  |      0 |
| Binary Value  |      0 |
| Analog Input  |     24 |
| Binary Input  |      0 |
| Binary Output |      0 |
| **Total**     | **24** |

The object counts and logical roles are defined in:

```text
main/User_Settings.h
```

Instances, names, descriptions, units, default values, COV increments, and binary text are defined by parallel arrays in:

```text
main/User_Settings.c
```

Default logical roles include:

* AI1–AI16: SEN54 telemetry for transmitter IDs 1–4
* AI17–AI24: generic, unitless telemetry for transmitter IDs 5–6

See [`OBJECTS_CONFIGURATION.md`](OBJECTS_CONFIGURATION.md) before changing object counts or parallel arrays.

---

## 13. Legacy sensor-service layout

The gateway build intentionally omits the retired auxiliary-sensor service path. The remaining acquisition task is limited to LoRa packet validation and BACnet publishing.

Legacy sensor-specific services are not part of the release build and should
not be reintroduced for this profile. LoRa packet validation and BACnet
publishing are handled by the gateway application path.

---

## 14. Build the project

### VS Code

Press:

```text
Ctrl+Shift+P
```

Run:

```text
ESP-IDF: Build your project
```

### Repository PowerShell wrapper

When ESP-IDF 6.0.2 is installed at:

```text
C:\esp\v6.0.2\esp-idf
```

run:

```powershell
powershell -NoProfile -ExecutionPolicy Bypass `
  -File .\tools\build_idf60.ps1 build
```

The wrapper verifies:

* The expected ESP-IDF path exists.
* The activated `IDF_PATH` is correct.
* The active ESP-IDF version is 6.0.2.

### Initialized ESP-IDF shell

From an initialized ESP-IDF 6.0.2 terminal:

```powershell
idf.py build
```

Do not invoke CMake or Ninja directly.

---

## 15. Flash and monitor

### VS Code

Use:

```text
ESP-IDF: Flash your project
ESP-IDF: Monitor your device
```

### Repository wrapper

Replace `COMx` with the actual serial port:

```powershell
powershell -NoProfile -ExecutionPolicy Bypass `
  -File .\tools\build_idf60.ps1 `
  -p COMx flash monitor
```

### Initialized ESP-IDF shell

```powershell
idf.py -p COMx flash monitor
```

Exit the serial monitor with:

```text
Ctrl+]
```

---

## 16. NVS persistence

NVS initialization and the project persistence policy are handled by:

```text
main/app/app_storage.c
```

Writable BACnet properties and supported sensor configuration values are restored from NVS during startup.

Normal operation:

```c
const int USER_OVERRIDE_NVS_ON_FLASH = 0;
```

To erase stored values and restore the compiled defaults on the next startup:

```c
const int USER_OVERRIDE_NVS_ON_FLASH = 1;
```

Procedure:

1. Set the value to `1`.
2. Build and flash.
3. Boot the device once.
4. Return the value to `0`.
5. Build and flash again.

Leaving the setting at `1` erases and restores NVS on every boot.

---

## 17. Runtime startup flow

The current startup sequence in `main/main.c` is:

1. Initialize NVS and apply the persistence policy.
2. Print public user settings.
3. Initialize the FreeRTOS stack profiler.
4. Initialize the BACnet runtime.
5. Initialize the selected display implementation.
6. Start BACnet/IP and/or MS/TP tasks.
7. Start the common sensor task.
8. Start Adafruit IO when enabled.
9. Enter the application supervisor loop.

---

## 18. Verify the startup log

After flashing, confirm the log reports:

* Correct ESP32 or ESP32-S3 target.
* Correct flash size.
* Expected PSRAM status.
* Selected display/UI profile.
* TFT hardware setup and GPIO mapping.
* Any auxiliary sensor initialization state, if applicable.
* BACnet Device instance.
* BACnet/IP enabled or disabled.
* BACnet MS/TP enabled or disabled.
* MS/TP MAC address and baud rate.
* Adafruit IO enabled or disabled.
* No repeated reboot or watchdog reset.

For the ESP32-S3 profile, confirm that PSRAM is detected during boot.

---

## 19. Troubleshooting

### Only some display profiles are visible

The profile choices should no longer be restricted by processor target.

Run:

```text
ESP-IDF: Reconfigure Project
```

Then reopen:

```text
ESP-IDF: SDK Configuration Editor
```

If necessary, remove `build/` and the generated `sdkconfig`, then select the target again.

### The wrong processor target is still active

Deleting only `build/` is not sufficient.

Run:

```text
ESP-IDF: Set Espressif Device Target
```

or:

```powershell
idf.py set-target esp32
```

or:

```powershell
idf.py set-target esp32s3
```

### Target defaults are not applied

Check that all three files are named exactly:

```text
sdkconfig.defaults
sdkconfig.defaults.esp32
sdkconfig.defaults.esp32s3
```

Target-specific default files are ignored when the base `sdkconfig.defaults` file does not exist.

Also remember that an existing generated `sdkconfig` takes precedence over the default files.

### Build wrapper rejects the environment

The wrapper requires:

```text
C:\esp\v6.0.2\esp-idf
```

Use the VS Code ESP-IDF extension or an initialized ESP-IDF 6.0.2 shell when the installation uses another path.

### ESP-IDF reports a different active Python environment

The SDK Configuration Editor and the build wrapper must use the same ESP-IDF
Python environment for a given build directory. When using an Espressif
Installation Manager setup, set `ESP_IDF_ACTIVATION_SCRIPT` to its PowerShell
activation profile before running the wrapper, or set it in the VS Code task's
`options.env`. Without this variable, the wrapper uses the installation's
`export.ps1`.

If the build directory was configured with a different Python, run the ESP-IDF
full-clean task once and reopen the SDK Configuration Editor. Full clean removes
generated build outputs, including firmware binaries, and may remove downloaded
`managed_components`; it does not remove `sdkconfig`. ESP-IDF restores managed
components when the project is configured again.

### `User_Private_Settings.h` is missing

Copy:

```text
main/User_Private_Settings.example.h
```

to:

```text
main/User_Private_Settings.h
```

Do not commit the private file.

### Display does not initialize

Check:

```text
main/Kconfig.projbuild
main/CMakeLists.txt
components/TFT_eSPI/User_Setup.h
components/TFT_eSPI/User_Setups/
main/ui/profiles/
```

Confirm that the selected display profile matches the connected panel and wiring.

### Display profile compiles on the wrong board but does not work

The Kconfig options are target-independent, but the physical pin mapping is not.

Verify every selected TFT GPIO against the actual processor board before powering the display.

### Auxiliary I²C sensor does not respond

Check the profile-specific I²C defaults selected by the display profile, then verify:

* 3.3 V supply
* Ground
* I²C pull-ups
* cable orientation and wiring integrity
* the expected device address

### Legacy sensor path is still enabled

The active gateway build intentionally excludes the retired auxiliary-sensor service path. Remove any stale board-profile defaults or code paths that still reference the old sensor schema before shipping a release build.

### BACnet objects do not match the configuration

Check:

```text
main/User_Settings.h
main/User_Settings.c
main/bacnet/objects/
```

Ensure all parallel arrays have exactly the counts defined in `User_Settings.h`.

### Old BACnet values reappear after flashing

The values are probably being restored from NVS.

Use the one-boot reset procedure through:

```c
USER_OVERRIDE_NVS_ON_FLASH
```

Do not permanently leave it set to `1`.
